! BESTEST Case 800.idf
! Basic file description: BESTEST High-Mass building loads test.
! Author:   R. H. Henninger,  GARD Analytics, Inc.
! Date:     August 2014
! Spec:     ASHRAE 140-2011  Section 5.2 revised
! Run:      Annual run for Denver, CO location
! Building: Fictional 1 zone building with resistive walls and opaque window.
!           200W constant internal load, 0.5 AC infiltration
!           20C heating, 27C cooling
!           Exterior shortwave absorptance = 0.6
! Internal: None.
! System:   None.
! Plant:    None.
! Modified:

  Site:Location,
    Denver COLORADO,         !- Name
    39.833,                  !- Latitude {deg}
    -104.650,                !- Longitude {deg}
    -7.000000,               !- Time Zone {hr}
    1650.;                   !- Elevation {m}

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    ,                        !- Use Weather File Holidays and Special Days
    ,                        !- Use Weather File Daylight Saving Period
    ,                        !- Apply Weekend Holiday Rule
    ,                        !- Use Weather File Rain Indicators
    ,                        !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  VERSION,9.0;

! DesignDay,
!   DENVER CONSTANT WINTER-NOSUN,     ! Design Day Name
!     -17.22222    ,     ! Max Dry-Bulb {C}
!     0.0000000E+00,     ! Daily Temp Range {C}
!     -17.22222    ,     ! Wet-Bulb at Max {C}
!      83442.47    ,     ! Barometric Pressure {N/M**2}
!      4.115816    ,     ! Wind Speed {M/Sec}
!      169.0000    ,     ! Wind Direction {Degrees N=0, S=180}
!     0.0000000E+00,     ! Clearness {0.0 to 1.1}
!                 0,     ! Rain {0-no,1-yes}
!                 0,     ! Snow on ground {0-no,1-yes}
!                21,     ! Day of Month
!                 1,     ! Month
!            Monday,     ! Day Type
!                 0;     ! Daylight Savings Time Indicator
!
! DesignDay,
!  DENVER CONSTANT SUMMER-NOSUN,     ! Design Day Name
!     32.77778    ,     ! Max Dry-Bulb {C}
!     0.000000    ,     ! Daily Temp Range {C}
!     15.00000    ,     ! Wet-Bulb at Max {C}
!     84139.90    ,     ! Barometric Pressure {N/M**2}
!     3.971544    ,     ! Wind Speed {M/Sec}
!     146.0000    ,     ! Wind Direction {Degrees N=0, S=180}
!     0.0000      ,     ! Clearness {0.0 to 1.1}
!                0,     ! Rain {0-no,1-yes}
!                0,     ! Snow on ground {0-no,1-yes}
!               21,     ! Day of Month
!                7,     ! Month
!           Monday,     ! Day Type
!                0;     ! Daylight Savings Time Indicator

  Material,
    CONCRETE BLOCK,          !- Name
    Smooth,                  !- Roughness
    0.1000,                  !- Thickness {m}
    0.51000,                 !- Conductivity {W/m-K}
    1400.000,                !- Density {kg/m3}
    1000.00,                 !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FOAM INSULATION,         !- Name
    Rough,                   !- Roughness
    0.0615,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    10.000,                  !- Density {kg/m3}
    1400.00,                 !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    WOOD SIDING-1,           !- Name
    Rough,                   !- Roughness
    0.00900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

              ! Material layer names follow:

  Construction,
    HWWALL,                  !- Name
    WOOD SIDING-1,           !- Outside Layer
    FOAM INSULATION,         !- Layer 2
    CONCRETE BLOCK;          !- Layer 3

  Material,
    CONCRETE SLAB,           !- Name
    Smooth,                  !- Roughness
    0.08000,                 !- Thickness {m}
    1.13000,                 !- Conductivity {W/m-K}
    1400.000,                !- Density {kg/m3}
    1000.0,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material:NoMass,
    R-25 INSULATION,         !- Name
    Rough,                   !- Roughness
    25.075,                  !- Thermal Resistance {m2-K/W}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

             ! Material layer names follow:

  Construction,
    HWFLOOR,                 !- Name
    R-25 INSULATION,         !- Outside Layer
    CONCRETE SLAB;           !- Layer 2

  Material,
    PLASTERBOARD-2,          !- Name
    Smooth,                  !- Roughness
    0.01000,                 !- Thickness {m}
    0.16000,                 !- Conductivity {W/m-K}
    950.000,                 !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    FIBERGLASS QUILT-2,      !- Name
    Rough,                   !- Roughness
    0.1118,                  !- Thickness {m}
    0.040,                   !- Conductivity {W/m-K}
    12.000,                  !- Density {kg/m3}
    840.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

  Material,
    ROOF DECK,               !- Name
    Rough,                   !- Roughness
    0.01900,                 !- Thickness {m}
    0.14000,                 !- Conductivity {W/m-K}
    530.000,                 !- Density {kg/m3}
    900.00,                  !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.600000,                !- Solar Absorptance
    0.600000;                !- Visible Absorptance

               ! Material layer names follow:

  Construction,
    LTROOF,                  !- Name
    ROOF DECK,               !- Outside Layer
    FIBERGLASS QUILT-2,      !- Layer 2
    PLASTERBOARD-2;          !- Layer 3

  Material,
    HIGH CONDUCTANCE WALL-OUTSIDE,  !- Name
    VerySmooth,              !- Roughness
    0.003048,                !- Thickness {m}
    1.00,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.600,                   !- Solar Absorptance
    0.600;                   !- Visible Absorptance

  Material,
    HIGH CONDUCTANCE WALL-INSIDE,  !- Name
    VerySmooth,              !- Roughness
    0.003048,                !- Thickness {m}
    1.00,                    !- Conductivity {W/m-K}
    2500.,                   !- Density {kg/m3}
    750.00,                  !- Specific Heat {J/kg-K}
    0.900,                   !- Thermal Absorptance
    0.600,                   !- Solar Absorptance
    0.600;                   !- Visible Absorptance

  Material:AirGap,
    Air Space Resistance,    !- Name
    0.19200;                 !- Thermal Resistance {m2-K/W}

               ! Material layer names follow:

  Construction,
    HIGH CONDUCTANCE WALL,   !- Name
    HIGH CONDUCTANCE WALL-OUTSIDE,  !- Outside Layer
    Air Space Resistance,    !- Layer 2
    HIGH CONDUCTANCE WALL-INSIDE;  !- Layer 3

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Timestep,6;

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    1;                       !- Calculation Frequency

  Building,
    BESTEST Case 800,        !- Name
    0.0000000E+00,           !- North Axis {deg}
    Country,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  Zone,
    ZONE ONE,                !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    0.0000000E+00,           !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    2.7000,                  !- Ceiling Height {m}
    129.6;                   !- Volume {m3}

  ! ZoneCapacitanceMultiplier,1;

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    WorldCoordinateSystem;   !- Coordinate System

  BuildingSurface:Detailed,
    ZONE SURFACE NORTH,      !- Name
    Wall,                    !- Surface Type
    HWWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00,6.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    8.00,6.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,6.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,6.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE EAST,       !- Name
    Wall,                    !- Surface Type
    HWWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    8.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    8.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,6.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,6.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE SOUTH,      !- Name
    Wall,                    !- Surface Type
    HWWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,0.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZONE SUBSURFACE 1,       !- Name
    Door,                    !- Surface Type
    HIGH CONDUCTANCE WALL,   !- Construction Name
    ZONE SURFACE SOUTH,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.50,0.00,2.20,  !- X,Y,Z ==> Vertex 1 {m}
    0.50,0.00,0.20,  !- X,Y,Z ==> Vertex 2 {m}
    3.50,0.00,0.20,  !- X,Y,Z ==> Vertex 3 {m}
    3.50,0.00,2.20;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    ZONE SUBSURFACE 2,       !- Name
    Door,                    !- Surface Type
    HIGH CONDUCTANCE WALL,   !- Construction Name
    ZONE SURFACE SOUTH,      !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.50,                    !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    4.50,0.00,2.20,  !- X,Y,Z ==> Vertex 1 {m}
    4.50,0.00,0.20,  !- X,Y,Z ==> Vertex 2 {m}
    7.50,0.00,0.20,  !- X,Y,Z ==> Vertex 3 {m}
    7.50,0.00,2.20;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE WEST,       !- Name
    Wall,                    !- Surface Type
    HWWALL,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.50,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,6.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,6.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    0.00,0.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE FLOOR,      !- Name
    Floor,                   !- Surface Type
    HWFLOOR,                 !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,0.00,0.00,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,6.00,0.00,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,6.00,0.00,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,0.00,0.00;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZONE SURFACE ROOF,       !- Name
    Roof,                    !- Surface Type
    LTROOF,                  !- Construction Name
    ZONE ONE,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.00,                    !- View Factor to Ground
    4,                       !- Number of Vertices
    0.00,6.00,2.70,  !- X,Y,Z ==> Vertex 1 {m}
    0.00,0.00,2.70,  !- X,Y,Z ==> Vertex 2 {m}
    8.00,0.00,2.70,  !- X,Y,Z ==> Vertex 3 {m}
    8.00,6.00,2.70;  !- X,Y,Z ==> Vertex 4 {m}

  OtherEquipment,
    ZONE ONE OthEq 1,        !- Name
    None,                    !- Fuel Type
    ZONE ONE,                !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    200.0,                   !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.000,                   !- Fraction Latent
    0.600,                   !- Fraction Radiant
    0.000;                   !- Fraction Lost

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  Schedule:Day:Hourly,
    Day Sch 1,               !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Week Sch 1,              !- Name
    Day Sch 1,               !- Sunday Schedule:Day Name
    Day Sch 1,               !- Monday Schedule:Day Name
    Day Sch 1,               !- Tuesday Schedule:Day Name
    Day Sch 1,               !- Wednesday Schedule:Day Name
    Day Sch 1,               !- Thursday Schedule:Day Name
    Day Sch 1,               !- Friday Schedule:Day Name
    Day Sch 1,               !- Saturday Schedule:Day Name
    Day Sch 1,               !- Holiday Schedule:Day Name
    Day Sch 1,               !- SummerDesignDay Schedule:Day Name
    Day Sch 1,               !- WinterDesignDay Schedule:Day Name
    Day Sch 1,               !- CustomDay1 Schedule:Day Name
    Day Sch 1;               !- CustomDay2 Schedule:Day Name

  Schedule:Year,
    Sch 1,                   !- Name
    Fraction,                !- Schedule Type Limits Name
    Week Sch 1,              !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ZoneInfiltration:DesignFlowRate,
    ZONE ONE Infil 1,        !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Sch 1,                   !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.018,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

!     What follows is RHH model for BESTEST

  ZoneControl:Thermostat,
    Zone 1 Thermostat,       !- Name
    ZONE ONE,                !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Heating Cooling Setpoints;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Heating Cooling Setpoints,  !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone Heating Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    20.,                     !- Hour 1
    20.,                     !- Hour 2
    20.,                     !- Hour 3
    20.,                     !- Hour 4
    20.,                     !- Hour 5
    20.,                     !- Hour 6
    20.,                     !- Hour 7
    20.,                     !- Hour 8
    20.,                     !- Hour 9
    20.,                     !- Hour 10
    20.,                     !- Hour 11
    20.,                     !- Hour 12
    20.,                     !- Hour 13
    20.,                     !- Hour 14
    20.,                     !- Hour 15
    20.,                     !- Hour 16
    20.,                     !- Hour 17
    20.,                     !- Hour 18
    20.,                     !- Hour 19
    20.,                     !- Hour 20
    20.,                     !- Hour 21
    20.,                     !- Hour 22
    20.,                     !- Hour 23
    20.;                     !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone Heating Setpoint All Weeks,  !- Name
    Zone Heating Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Heating Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Heating Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Heating Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Heating Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Zone Cooling Setpoint All Days,  !- Name
    Temperature,             !- Schedule Type Limits Name
    27.,                     !- Hour 1
    27.,                     !- Hour 2
    27.,                     !- Hour 3
    27.,                     !- Hour 4
    27.,                     !- Hour 5
    27.,                     !- Hour 6
    27.,                     !- Hour 7
    27.,                     !- Hour 8
    27.,                     !- Hour 9
    27.,                     !- Hour 10
    27.,                     !- Hour 11
    27.,                     !- Hour 12
    27.,                     !- Hour 13
    27.,                     !- Hour 14
    27.,                     !- Hour 15
    27.,                     !- Hour 16
    27.,                     !- Hour 17
    27.,                     !- Hour 18
    27.,                     !- Hour 19
    27.,                     !- Hour 20
    27.,                     !- Hour 21
    27.,                     !- Hour 22
    27.,                     !- Hour 23
    27.;                     !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Zone Cooling Setpoint All Weeks,  !- Name
    Zone Cooling Setpoint All Days,  !- Sunday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Monday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Tuesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Wednesday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Thursday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Friday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Saturday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- Holiday Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- SummerDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- WinterDesignDay Schedule:Day Name
    Zone Cooling Setpoint All Days,  !- CustomDay1 Schedule:Day Name
    Zone Cooling Setpoint All Days;  !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Zone Cooling Setpoint All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

          ! Next Arguments represent each hour of day

  Schedule:Day:Hourly,
    Control Type All Days,   !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

          ! Next arguments are names (DaySchedules) for the days

  Schedule:Week:Daily,
    Control Type All Weeks,  !- Name
    Control Type All Days,   !- Sunday Schedule:Day Name
    Control Type All Days,   !- Monday Schedule:Day Name
    Control Type All Days,   !- Tuesday Schedule:Day Name
    Control Type All Days,   !- Wednesday Schedule:Day Name
    Control Type All Days,   !- Thursday Schedule:Day Name
    Control Type All Days,   !- Friday Schedule:Day Name
    Control Type All Days,   !- Saturday Schedule:Day Name
    Control Type All Days,   !- Holiday Schedule:Day Name
    Control Type All Days,   !- SummerDesignDay Schedule:Day Name
    Control Type All Days,   !- WinterDesignDay Schedule:Day Name
    Control Type All Days,   !- CustomDay1 Schedule:Day Name
    Control Type All Days;   !- CustomDay2 Schedule:Day Name

          ! remaining arguments are grouped [Name (WeekSchedules),startmonth,startday,endmonth,endday]
          ! 18 periods allowed

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Control Type All Weeks,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

    !*****************ZONE EQUIPMENT SPECIFICATION*********************
    !Zone Heating and Cooling Equipment are attached to zones by the following statements:

  ZoneHVAC:EquipmentConnections,
    ZONE ONE,                !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NODE_2,                  !- Zone Air Node Name
    NODE_3;                  !- Zone Return Air Node or NodeList Name

        !List equipment in simulation order

  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Zone1Air,                !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! PURCHASED AIR,
!    A1 [Purchased Air Name],
!    N1 [Zone Supply Air Node Number],
!    N2 [Heating Supply Air Temp],
!    N3 [Cooling Supply Air Temp],
!    N4 [Heating Supply Air Humidity Ratio],
!    N5 [Cooling Supply Air Humidity Ratio];
!

  ZoneHVAC:IdealLoadsAirSystem,
    Zone1Air,                !- Name
    ,                        !- Availability Schedule Name
    NODE_1,                  !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    50,                      !- Maximum Heating Supply Air Temperature {C}
    13,                      !- Minimum Cooling Supply Air Temperature {C}
    0.010,                   !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.010,                   !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Heating Limit
    ,                        !- Maximum Heating Air Flow Rate {m3/s}
    ,                        !- Maximum Sensible Heating Capacity {W}
    ,                        !- Cooling Limit
    ,                        !- Maximum Cooling Air Flow Rate {m3/s}
    ,                        !- Maximum Total Cooling Capacity {W}
    ,                        !- Heating Availability Schedule Name
    ,                        !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    ,                        !- Outdoor Air Economizer Type
    ,                        !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Zone1Inlets,             !- Name
    NODE_1;                  !- Node 1 Name

!  These are report variables Linda uses to trace changes

  Output:Variable,*,Zone Mean Air Temperature,Hourly;

  Output:Variable,*,Zone Air System Sensible Heating Energy,Hourly;

  Output:Variable,*,Zone Air System Sensible Cooling Energy,Hourly;

  Output:Variable,*,Surface Outside Face Sunlit Area,Hourly;

  Output:Variable,*,Surface Outside Face Sunlit Fraction,Hourly;

  Output:Variable,*,Surface Outside Face Incident Solar Radiation Rate per Area,Hourly;

!report variable,,Outdoor Dry Bulb,hourly;
!report variable,,Outdoor Barometric Pressure,hourly;
!report variable,,Outdoor Wet Bulb,hourly;
!report variable,,Outdoor Humidity Ratio,hourly;
!report variable,,Wind Speed,hourly;
!report variable,,Wind Direction,hourly;
!report variable,,Sky Temperature,hourly;
!report variable,,Diffuse Solar,hourly;
!report variable,,Direct Solar,hourly;
!report variable,,Ground Reflected Solar,hourly;
!report variable,,Ground Temperature,hourly;
!report variable,,Outdoor Dew Point,hourly;
!report variable,,Outdoor Enthalpy,hourly;
!report variable,,Outdoor Relative Humidity,hourly;
!report variable,,Outdoor Air Density,hourly;
!
!report variable,,Surface Inside face Temperature,hourly;
!report variable,,Surface Outside face Temperature,hourly;

  Output:Surfaces:Drawing,DXF;

  Output:Constructions,Constructions;

